/**
 * Module     : CallType.mo
 * Author     : ICLighthouse Team
 * Stability  : Experimental
 * Description: Wrapping the methods used by the transaction. Modify this file to suit your needs.
                Notes: Upgrading canister after modifying CallType and Receipt types will cause the transaction log to be lost.
 * Refers     : https://github.com/iclighthouse/ICTC
 */

import Bitcoin "./lib/Bitcoin";
import Blob "mo:base/Blob";
import CF "./lib/CF";
import Cycles "mo:base/ExperimentalCycles";
import CyclesWallet "./lib/CyclesWallet";
import DRC20 "./lib/DRC20";
import DIP20 "./lib/DIP20";
import ICRC1 "./lib/ICRC1";
import ICRC2 "./lib/ICRC1";
import ICTokens "./lib/ICTokens";
import ICSwap "./lib/ICSwap";
import ICDex "./lib/ICDexTypes";
import Error "mo:base/Error";
import IC "./lib/IC";
import Ledger "./lib/Ledger";
import Option "mo:base/Option";
import Principal "mo:base/Principal";

module {
    public let Version: Nat = 7;
    public let ICCanister: Text = "aaaaa-aa";
    public let LedgerCanister: Text = "ryjl3-tyaaa-aaaaa-aaaba-cai";
    public let CFCanister: Text = "6nmrm-laaaa-aaaak-aacfq-cai";
    public type Status = {#Todo; #Doing; #Done; #Error; #Unknown; };
    public type Err = {code: Error.ErrorCode; message: Text; };
    public type TaskResult = (Status, ?Receipt, ?Err);
    public type LocalCall = (CallType, ?Receipt) -> async (TaskResult);
    // public type LocalCallAsync = (CallType, ?Receipt) -> async (TaskResult);
    public type BlobFill = {#AutoFill; #ManualFill: Blob; };
    public type NatFill = {#AutoFill; #ManualFill: Nat; };
    /// type ErrorCode = {
    ///   // Fatal error.
    ///   #system_fatal;
    ///   // Transient error.
    ///   #system_transient;
    ///   // Destination invalid.
    ///   #destination_invalid;
    ///   // Explicit reject by canister code.
    ///   #canister_reject;
    ///   // Canister trapped.
    ///   #canister_error;
    ///   // Future error code (with unrecognized numeric code)
    ///   #future : Nat32;
    ///     9901    No such actor.
    ///     9902    No such method.
    ///     9903    Return #err by canister code.
    ///     9904    Blocked by code.
    /// };

    // Re-wrapping of the canister's methods, parameters and return values.
    /// Wrap method names and parameters.
    public type CallType = { 
        #__skip;
        #__block;
        // #IC: {
        //     //#canister_status: { canister_id: Principal; };
        //     #create_canister : { settings : ?IC.canister_settings };
        //     #install_code : {
        //         arg : [Nat8];
        //         wasm_module : IC.wasm_module;
        //         mode : { #reinstall; #upgrade; #install };
        //         canister_id : IC.canister_id;
        //     };
        //     #deposit_cycles: { canister_id: Principal; };
        //     #raw_rand;
        //     #start_canister: { canister_id: Principal; };
        //     #stop_canister: { canister_id: Principal; };
        //     #update_settings: { canister_id : Principal; settings : IC.canister_settings; };
        //     #http_request: IC.CanisterHttpRequestArgs;
        // }; 
        // #Bitcoin: {
        //     #bitcoin_get_balance : Bitcoin.GetBalanceRequest;
        //     #bitcoin_get_utxos : Bitcoin.GetUtxosRequest;
        //     #bitcoin_get_current_fee_percentiles : Bitcoin.GetCurrentFeePercentilesRequest;
        //     #bitcoin_send_transaction : Bitcoin.SendTransactionRequest;
        //     #ecdsa_public_key : Bitcoin.ECDSAPublicKey;
        //     #sign_with_ecdsa : Bitcoin.SignWithECDSA;
        // };
        // #Ledger: {
        //     #transfer: Ledger.TransferArgs;
        //     #account_balance: Ledger.AccountBalanceArgs;
        // }; 
        // #CyclesWallet: {
        //     #wallet_balance;
        //     #wallet_send: { canister: Principal; amount: Nat64 };
        //     #wallet_receive;  // Endpoint for receiving cycles.
        //     #wallet_call: { canister: Principal; method_name: Text; args: Blob; cycles: Nat64; };
        //     //#get_events: ?{ from: ?Nat32; to: ?Nat32; };
        //     //#get_chart: ?{ count: ?Nat32; precision: ?Nat64; };
        // }; 
        // #CyclesFinance: {
        //     #getAccountId: CF.Address;
        //     #add : (CF.Address, ?CF.Nonce, ?CF.Data);
        //     #remove : (?CF.Shares, CF.CyclesWallet, ?CF.Nonce, ?CF.Sa, ?CF.Data);
        //     #cyclesToIcp : (CF.Address, ?CF.Nonce, ?CF.Data);
        //     #icpToCycles : (CF.IcpE8s, CF.CyclesWallet, ?CF.Nonce, ?CF.Sa, ?CF.Data);
        //     #claim : (CF.CyclesWallet, ?CF.Nonce, ?CF.Sa, ?CF.Data);
        //     //#getEvents : ?CF.Address;
        //     #txnRecord2 : BlobFill;
        //     //#liquidity : ?CF.Address;
        //     #withdraw: ?CF.Sa;
        // };
        // #DRC20: {
        //     #approve : (DRC20.Spender, DRC20.Amount, ?DRC20.Nonce, ?DRC20.Sa, ?DRC20.Data);
        //     #balanceOf : DRC20.Address;
        //     //#cyclesReceive : ?DRC20.Address;
        //     //#decimals;
        //     #executeTransfer : (BlobFill, DRC20.ExecuteType, ?DRC20.To, ?DRC20.Nonce, ?DRC20.Sa, ?DRC20.Data);
        //     #lockTransfer : (DRC20.To, DRC20.Amount, DRC20.Timeout, ?DRC20.Decider, ?DRC20.Nonce, ?DRC20.Sa, ?DRC20.Data);
        //     #lockTransferFrom : (DRC20.From, DRC20.To, DRC20.Amount, DRC20.Timeout, ?DRC20.Decider, ?DRC20.Nonce, ?DRC20.Sa, ?DRC20.Data );
        //     //#subscribe : (DRC20.Callback, [DRC20.MsgType], ?DRC20.Sa);
        //     #transfer : (DRC20.To, DRC20.Amount, ?DRC20.Nonce, ?DRC20.Sa, ?DRC20.Data);
        //     #transferBatch : ([DRC20.To], [DRC20.Amount], ?DRC20.Nonce, ?DRC20.Sa, ?DRC20.Data);
        //     #transferFrom : (DRC20.From, DRC20.To, DRC20.Amount, ?DRC20.Nonce, ?DRC20.Sa, ?DRC20.Data);
        //     //#txnQuery : DRC20.TxnQueryRequest;
        //     #txnRecord : BlobFill;
        //     //#getCoinSeconds : ?DRC20.Address;
        //     #dropAccount: ?DRC20.Sa;
        // }; 
        // #DIP20: {
        //     #transfer : (to: Principal, value: Nat);
        //     #transferFrom : (from: Principal, to: Principal, value: Nat);
        //     #approve : (spender: Principal, value: Nat);
        //     //#decimals;
        //     #balanceOf : (who: Principal);
        // };
        #ICRC1: {
            #icrc1_transfer : (ICRC1.TransferArgs);
            //#icrc1_fee;
            //#icrc1_decimals;
            #icrc1_balance_of : (ICRC1.Account);
        };
        // #ICRC2: {
        //     #icrc2_approve : (ICRC2.ApproveArgs);
        //     #icrc2_transfer_from : (ICRC2.TransferFromArgs);
        //     //#icrc2_allowance: (ICRC2.AllowanceArgs)
        // };
        // #ICTokens: {
        //     #mint: (_to:DRC20.Address, _value: DRC20.Amount, _nonce: ?DRC20.Nonce, _data: ?DRC20.Data);
        //     #burn: (_value: DRC20.Amount, _nonce: ?DRC20.Nonce, _sa: ?DRC20.Sa, _data: ?DRC20.Data);
        //     //#heldFirstTime: DRC20.Address;
        // };
        // #ICSwap: {
        //     #getDepositAccount : (_account: ICSwap.Address);
        //     #swap : (_order: ICSwap.OrderRequest, _slip: ?Nat, _autoWithdraw: ?Bool, _nonce: ?ICSwap.Nonce, _sa: ?ICSwap.Sa, _data: ?ICSwap.Data);
        //     #add : (_value0: ?ICSwap.Amount, _value1: ?ICSwap.Amount, _autoWithdraw: ?Bool, _nonce: ?ICSwap.Nonce, _sa: ?ICSwap.Sa, _data: ?ICSwap.Data);
        //     #remove : (_shares: ?ICSwap.Amount, _autoWithdraw: ?Bool, _nonce: ?ICSwap.Nonce, _sa: ?ICSwap.Sa, _data: ?ICSwap.Data);
        //     #fallback : (_sa: ?ICSwap.Sa);
        //     #withdraw : (_autoWithdraw: ?Bool, _sa: ?ICSwap.Sa);
        //     #statusByTxid : BlobFill;
        // };
        // #ICDex: {
        //     #getTxAccount : (_account: ICDex.Address); // (TxAccount, Nonce)
        //     #trade : (_order: ICDex.OrderPrice, _orderType: ICDex.OrderType, _expiration: ?Int, _nonce: ?Nat, _sa: ?ICDex.Sa, _data: ?ICDex.Data);
        //     #tradeMKT : (_token: Principal, _value: ICDex.Amount, _nonce: ?Nat, _sa: ?ICDex.Sa, _data: ?ICDex.Data);
        //     #cancel : (_nonce: Nat, _sa: ?ICDex.Sa);
        //     #fallback : (_nonce: Nat, _sa: ?ICDex.Sa);
        //     #statusByTxid : (BlobFill);
        // };
        #This: {
            #buildTx: (_txi: Nat);
            #sendTx: (_txi: Nat, _txid: [Nat8]);
        };
        #ThisAsync: { /**comp**/
            #buildTx: (_txi: Nat);
            #sendTx: (_txi: Nat, _txid: [Nat8]);
        };
    };

    /// Wrap return values of methods.
    public type Receipt = { 
        #__skip;
        #__block;
        // #IC: {
        //     // #canister_status: {
        //     //     status : { #stopped; #stopping; #running };
        //     //     memory_size : Nat;
        //     //     cycles : Nat;
        //     //     settings : IC.definite_canister_settings;
        //     //     module_hash : ?[Nat8];
        //     // };
        //     #create_canister : { canister_id : IC.canister_id; };
        //     #install_code : ();
        //     #deposit_cycles: ();
        //     #raw_rand : [Nat8];
        //     #start_canister: ();
        //     #stop_canister: ();
        //     #update_settings: ();
        //     #http_request: IC.CanisterHttpResponsePayload
        // }; 
        // #Bitcoin : {
        //     #bitcoin_get_balance : Bitcoin.Satoshi;
        //     #bitcoin_get_utxos : Bitcoin.GetUtxosResponse;
        //     #bitcoin_get_current_fee_percentiles : [Bitcoin.MillisatoshiPerByte];
        //     #bitcoin_send_transaction;
        //     #ecdsa_public_key : Bitcoin.ECDSAPublicKeyReply;
        //     #sign_with_ecdsa : Bitcoin.SignWithECDSAReply;
        // };
        // #Ledger: {
        //     #transfer: Ledger.TransferResult;
        //     #account_balance: Ledger.ICP;
        // }; 
        // #CyclesWallet: {
        //     #wallet_balance: { amount: Nat64 };
        //     #wallet_send: CyclesWallet.WalletResult;
        //     #wallet_receive: ();
        //     #wallet_call: CyclesWallet.WalletResultCall;
        //     //#get_events: [CyclesWallet.Event];
        //     //#get_chart: [( Nat64, Nat64 )]; // (time, balance)
        // }; 
        // #CyclesFinance: {
        //     #getAccountId: Text;
        //     #add : CF.TxnResult;
        //     #remove : CF.TxnResult;
        //     #cyclesToIcp : CF.TxnResult;
        //     #icpToCycles : CF.TxnResult;
        //     #claim : CF.TxnResult;
        //     //#getEvents : [CF.TxnRecord];
        //     #txnRecord2 : ?CF.TxnRecord;
        //     //#liquidity : CF.Liquidity;
        //     #withdraw: ();
        // };
        // #DRC20: {
        //     #approve : DRC20.TxnResult;
        //     #balanceOf : DRC20.Amount;
        //     //#cyclesReceive : Nat;
        //     //#decimals: Nat8;
        //     #executeTransfer : DRC20.TxnResult;
        //     #lockTransfer : DRC20.TxnResult;
        //     #lockTransferFrom : DRC20.TxnResult;
        //     //#subscribe : Bool;
        //     #transfer : DRC20.TxnResult;
        //     #transferBatch : [DRC20.TxnResult];
        //     #transferFrom : DRC20.TxnResult;
        //     //#txnQuery : DRC20.TxnQueryResponse;
        //     #txnRecord : ?DRC20.TxnRecord;
        //     //#getCoinSeconds : (DRC20.CoinSeconds, ?DRC20.CoinSeconds);
        //     #dropAccount;
        // }; 
        // #ICTokens: {
        //     #mint: DRC20.TxnResult;
        //     #burn: DRC20.TxnResult;
        //     //#heldFirstTime: ?Int;
        // };
        // #DIP20: {
        //     #transfer : DIP20.TxReceipt;
        //     #transferFrom : DIP20.TxReceipt;
        //     #approve : DIP20.TxReceipt;
        //     //#decimals : Nat8;
        //     #balanceOf : Nat;
        // };
        #ICRC1: {
            #icrc1_transfer : { #Ok: Nat; #Err: ICRC1.TransferError; };
            //#icrc1_fee : Nat;
            //#icrc1_decimals : Nat8;
            #icrc1_balance_of : Nat;
        };
        // #ICRC2: {
        //     #icrc2_approve : ({ #Ok : Nat; #Err : ICRC2.ApproveError });
        //     #icrc2_transfer_from : ({ #Ok : Nat; #Err : ICRC2.TransferFromError });
        // };
        // #ICSwap: {
        //     #getDepositAccount : (ICRC1.Account, ICSwap.Address, ICSwap.Nonce, ICSwap.Txid);
        //     #swap : ICSwap.TxnResult;
        //     #add : ICSwap.TxnResult;
        //     #remove : ICSwap.TxnResult;
        //     #fallback;
        //     #withdraw;
        //     #statusByTxid : ICSwap.OrderStatusResponse;
        // };
        // #ICDex: {
        //     #getTxAccount : (ICRC1.Account, Text, ICDex.Nonce, ICDex.Txid); // (ICRC1.Account, TxAccount, Nonce, Txid)
        //     #trade : ICDex.TradingResult;
        //     #tradeMKT : ICDex.TradingResult;
        //     #cancel : ();
        //     #fallback : Bool;
        //     #statusByTxid : ICDex.OrderStatusResponse;
        // };
        #This: {
            #buildTx: {txi: Nat; signedTx: [Nat8]};
            #sendTx: {txi: Nat; destinations: [(Nat64, Text, Nat64)]; txid: Text};
        };
        #ThisAsync: { /**comp**/
            #buildTx: {txi: Nat; signedTx: [Nat8]};
            #sendTx: {txi: Nat; destinations: [(Nat64, Text, Nat64)]; txid: Text};
        };
    };

    public type Domain = {
        #Local : LocalCall;
        //#LocalAsync : LocalCallAsync;
        #Canister : (Principal, Nat); // (Canister-id, AddCycles)
    };
    // private func _getTxid(txid: BlobFill, receipt: ?Receipt) : Blob{
    //     var txid_ = Blob.fromArray([]);
    //     switch(txid){
    //         case(#AutoFill){
    //             switch(receipt){
    //                 case(?(#DRC20(#lockTransfer(#ok(v))))){ txid_ := v };
    //                 case(?(#DRC20(#lockTransferFrom(#ok(v))))){ txid_ := v };
    //                 case(?(#DRC20(#transfer(#ok(v))))){ txid_ := v };
    //                 case(?(#DRC20(#transferFrom(#ok(v))))){ txid_ := v };
    //                 case(?(#DRC20(#executeTransfer(#ok(v))))){ txid_ := v };
    //                 case(?(#DRC20(#approve(#ok(v))))){ txid_ := v };
    //                 // case(?(#CyclesFinance(#add(#ok(v))))){ txid_ := v };
    //                 // case(?(#CyclesFinance(#remove(#ok(v))))){ txid_ := v };
    //                 // case(?(#CyclesFinance(#cyclesToIcp(#ok(v))))){ txid_ := v };
    //                 // case(?(#CyclesFinance(#icpToCycles(#ok(v))))){ txid_ := v };
    //                 // case(?(#CyclesFinance(#claim(#ok(v))))){ txid_ := v };
    //                 case(?(#ICTokens(#mint(#ok(v))))){ txid_ := v };
    //                 case(?(#ICTokens(#burn(#ok(v))))){ txid_ := v };
    //                 // case(?(#ICSwap(#swap(#ok(v))))){ txid_ := v };
    //                 // case(?(#ICSwap(#add(#ok(v))))){ txid_ := v };
    //                 // case(?(#ICSwap(#remove(#ok(v))))){ txid_ := v };
    //                 case(?(#ICDex(#trade(#ok(v))))){ txid_ := v.txid };
    //                 case(?(#ICDex(#tradeMKT(#ok(v))))){ txid_ := v.txid };
    //                 case(_){};
    //             };
    //         };
    //         case(#ManualFill(v)){ txid_ := v };
    //     };
    //     return txid_;
    // };

    /// Wrap the calling function
    public func call(_args: CallType, _domain: Domain, _receipt: ?Receipt) : async* TaskResult{
        switch(_domain){
            // Local Task Call
            case(#Local(localCall)){
                switch(_args){
                    case(#__skip){ return (#Done, ?#__skip, null); };
                    case(#__block){ return (#Error, ?#__block, ?{code=#future(9904); message="Blocked by code."; }); };
                    case(#This(method)){
                        try{
                            return await localCall(_args, _receipt);
                        } catch (e){
                            return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                        };
                    };
                    case(_){ return (#Error, null, ?{code=#future(9901); message="No such actor."; }); };
                };
            };
            // case(#LocalAsync(localCallAsync)){
            //     switch(_args){
            //         case(#__skip){ return (#Done, ?#__skip, null); };
            //         case(#__block){ return (#Error, ?#__block, ?{code=#future(9904); message="Blocked by code."; }); };
            //         case(#ThisAsync(method)){
            //             try{
            //                 return await localCallAsync(_args, _receipt);
            //             } catch (e){
            //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
            //             };
            //         };
            //         case(_){ return (#Error, null, ?{code=#future(9901); message="No such actor."; }); };
            //     };
            // };
            // Cross-Canister Task Call
            case(#Canister((callee, cycles))){
                var calleeId = Principal.toText(callee);
                switch(_args){
                    case(#__skip){ return (#Done, ?#__skip, null); };
                    case(#__block){ return (#Error, ?#__block, ?{code=#future(9904); message="Blocked by code."; }); };
                    // case(#IC(method)){
                    //     let ic: IC.Self = actor(calleeId);
                    //     if (cycles > 0){ Cycles.add(cycles); };
                    //     switch(method){
                    //         case(#create_canister(args)){
                    //             var result: { canister_id : IC.canister_id; } = { canister_id = Principal.fromText("aaaaa-aa"); }; // Receipt
                    //             try{
                    //                 // do
                    //                 result := await ic.create_canister(args);
                    //                 // check & return
                    //                 return (#Done, ?#IC(#create_canister(result)), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#install_code(args)){
                    //             try{
                    //                 // do
                    //                 await ic.install_code(args);
                    //                 // check & return
                    //                 return (#Done, ?#IC(#install_code), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#deposit_cycles(args)){
                    //             try{
                    //                 // do
                    //                 await ic.deposit_cycles(args);
                    //                 // check & return
                    //                 return (#Done, ?#IC(#deposit_cycles), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#raw_rand(args)){
                    //             var result: [Nat8] = []; // Receipt
                    //             try{
                    //                 // do
                    //                 result := await ic.raw_rand(args);
                    //                 // check & return
                    //                 return (#Done, ?#IC(#raw_rand(result)), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#start_canister(args)){
                    //             try{
                    //                 // do
                    //                 await ic.start_canister(args);
                    //                 // check & return
                    //                 return (#Done, ?#IC(#start_canister), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#stop_canister(args)){
                    //             try{
                    //                 // do
                    //                 await ic.stop_canister(args);
                    //                 // check & return
                    //                 return (#Done, ?#IC(#stop_canister), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#update_settings(args)){
                    //             try{
                    //                 // do
                    //                 await ic.update_settings(args);
                    //                 // check & return
                    //                 return (#Done, ?#IC(#update_settings), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#http_request(args)){
                    //             var result: IC.CanisterHttpResponsePayload = {
                    //                 status = 0;
                    //                 headers = [];
                    //                 body = [];
                    //             };
                    //             try{
                    //                 // do
                    //                 result := await ic.http_request(args);
                    //                 // check & return
                    //                if (result.status == 200){
                    //                    return (#Done, ?#IC(#http_request(result)), null);
                    //                }else{
                    //                    return (#Error, ?#IC(#http_request(result)), ?{code=#future(9903); message="Https outcall error.";});
                    //                };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //     };
                    // };
                    // case(#Bitcoin(method)){
                    //     let bitcoin: Bitcoin.Self = actor(calleeId);
                    //     switch(method){
                    //         case(#bitcoin_get_balance(args)){
                    //             var result: Bitcoin.Satoshi = 0; // Receipt
                    //             try{
                    //                 // do
                    //                 result := await bitcoin.bitcoin_get_balance(args);
                    //                 // check & return
                    //                 return (#Done, ?#Bitcoin(#bitcoin_get_balance(result)), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#bitcoin_get_utxos(args)){
                    //             var result: Bitcoin.GetUtxosResponse = {
                    //                 utxos = [];
                    //                 tip_block_hash = [];
                    //                 tip_height = 0;
                    //                 next_page = null;
                    //             }; // Receipt
                    //             try{
                    //                 // do
                    //                 result := await bitcoin.bitcoin_get_utxos(args);
                    //                 // check & return
                    //                 return (#Done, ?#Bitcoin(#bitcoin_get_utxos(result)), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#bitcoin_get_current_fee_percentiles(args)){
                    //             var result: [Bitcoin.MillisatoshiPerByte] = []; // Receipt  1000 = 1 satoshi
                    //             try{
                    //                 // do
                    //                 result := await bitcoin.bitcoin_get_current_fee_percentiles(args);
                    //                 // check & return
                    //                 return (#Done, ?#Bitcoin(#bitcoin_get_current_fee_percentiles(result)), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#bitcoin_send_transaction(args)){
                    //             try{
                    //                 // do
                    //                 await bitcoin.bitcoin_send_transaction(args);
                    //                 // check & return
                    //                 return (#Done, ?#Bitcoin(#bitcoin_send_transaction), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#ecdsa_public_key(args)){
                    //             var result: Bitcoin.ECDSAPublicKeyReply = {
                    //                 public_key = Blob.fromArray([]);
                    //                 chain_code = Blob.fromArray([]);
                    //             }; // Receipt
                    //             try{
                    //                 // do
                    //                 result := await bitcoin.ecdsa_public_key(args);
                    //                 // check & return
                    //                 return (#Done, ?#Bitcoin(#ecdsa_public_key(result)), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#sign_with_ecdsa(args)){
                    //             var result: Bitcoin.SignWithECDSAReply = {
                    //                 signature = Blob.fromArray([]);
                    //             }; // Receipt
                    //             try{
                    //                 // do
                    //                 result := await bitcoin.sign_with_ecdsa(args);
                    //                 // check & return
                    //                 return (#Done, ?#Bitcoin(#sign_with_ecdsa(result)), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //     };
                    // };
                    // case(#Ledger(method)){
                    //     let ledger: Ledger.Self = actor(calleeId);
                    //     switch(method){
                    //         case(#account_balance(args)){
                    //             var result: Ledger.ICP = { e8s = 0;}; // Receipt
                    //             try{
                    //                 // do
                    //                 result := await ledger.account_balance(args);
                    //                 // check & return
                    //                 return (#Done, ?#Ledger(#account_balance(result)), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#transfer(args)){
                    //             var result: Ledger.TransferResult = #Ok(0); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await ledger.transfer(args);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#Ok(high)){ return (#Done, ?#Ledger(#transfer(result)), null); };
                    //                     case(#Err(e)){ return (#Error, ?#Ledger(#transfer(result)), ?{code=#future(9903); message="ICP Transfer Error."; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //     };
                    // };
                    // case(#CyclesWallet(method)){
                    //     let callee: CyclesWallet.Self = actor(calleeId);
                    //     if (cycles > 0){ Cycles.add(cycles); };
                    //     switch(method){
                    //         case(#wallet_balance(args)){
                    //             var result: { amount: Nat64 } = { amount = 0 }; // Receipt
                    //             try{
                    //                 // do
                    //                 result := await callee.wallet_balance(args);
                    //                 // check & return
                    //                 return (#Done, ?#CyclesWallet(#wallet_balance(result)), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#wallet_send(args)){
                    //             var result: CyclesWallet.WalletResult = #Ok; // Receipt
                    //             try{
                    //                 // do
                    //                 result := await callee.wallet_send(args);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#Ok){ return (#Done, ?#CyclesWallet(#wallet_send(result)), null); };
                    //                     case(#Err(e)){ return (#Error, ?#CyclesWallet(#wallet_send(result)), ?{code=#future(9903); message="Cycles Transfer Error."; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#wallet_receive){
                    //             try{
                    //                 // do
                    //                 await callee.wallet_receive();
                    //                 // check & return
                    //                 return (#Done, ?#CyclesWallet(#wallet_receive), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#wallet_call(args)){
                    //             var result: CyclesWallet.WalletResultCall = #Err(""); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await callee.wallet_call(args);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#Ok(v)){ return (#Done, ?#CyclesWallet(#wallet_call(result)), null); };
                    //                     case(#Err(e)){ return (#Error, ?#CyclesWallet(#wallet_call(result)), ?{code=#future(9903); message="Wallet Calling Error."; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //     };
                    // };
                    // case(#CyclesFinance(method)){
                    //     let cf: CF.Self = actor(calleeId);
                    //     if (cycles > 0){ Cycles.add(cycles); };
                    //     switch(method){
                    //         case(#getAccountId(args)){
                    //             var result: Text = ""; // Receipt
                    //             try{
                    //                 // do
                    //                 result := await cf.getAccountId(args);
                    //                 // check & return
                    //                 return (#Done, ?#CyclesFinance(#getAccountId(result)), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#add(address, nonce, data)){
                    //             var result: CF.TxnResult = #err({code=#UndefinedError; message="No call."}); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await cf.add(address, nonce, data);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#ok(txid)){ return (#Done, ?#CyclesFinance(#add(result)), null); };
                    //                     case(#err(e)){ return (#Error, ?#CyclesFinance(#add(result)), ?{code=#future(9903); message=e.message; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#remove(shares, cyclesWallet, nonce, sa, data)){
                    //             var result: CF.TxnResult = #err({code=#UndefinedError; message="No call."}); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await cf.remove(shares, cyclesWallet, nonce, sa, data);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#ok(txid)){ return (#Done, ?#CyclesFinance(#remove(result)), null); };
                    //                     case(#err(e)){ return (#Error, ?#CyclesFinance(#remove(result)), ?{code=#future(9903); message=e.message; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#cyclesToIcp(address, nonce, data)){
                    //             var result: CF.TxnResult = #err({code=#UndefinedError; message="No call."}); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await cf.cyclesToIcp(address, nonce, data);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#ok(txid)){ return (#Done, ?#CyclesFinance(#cyclesToIcp(result)), null); };
                    //                     case(#err(e)){ return (#Error, ?#CyclesFinance(#cyclesToIcp(result)), ?{code=#future(9903); message=e.message; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#icpToCycles(icpE8s, cyclesWallet, nonce, sa, data)){
                    //             var result: CF.TxnResult = #err({code=#UndefinedError; message="No call."}); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await cf.icpToCycles(icpE8s, cyclesWallet, nonce, sa, data);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#ok(txid)){ return (#Done, ?#CyclesFinance(#icpToCycles(result)), null); };
                    //                     case(#err(e)){ return (#Error, ?#CyclesFinance(#icpToCycles(result)), ?{code=#future(9903); message=e.message; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#claim(cyclesWallet, nonce, sa, data)){
                    //             var result: CF.TxnResult = #err({code=#UndefinedError; message="No call."}); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await cf.claim(cyclesWallet, nonce, sa, data);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#ok(txid)){ return (#Done, ?#CyclesFinance(#claim(result)), null); };
                    //                     case(#err(e)){ return (#Error, ?#CyclesFinance(#claim(result)), ?{code=#future(9903); message=e.message; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#withdraw(sa)){
                    //             try{
                    //                 // do
                    //                 await cf.withdraw(sa);
                    //                 // check & return
                    //                 return (#Done, ?#CyclesFinance(#withdraw), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#txnRecord2(txid)){
                    //             let txid_ = _getTxid(txid, _receipt);
                    //             var result: ?CF.TxnRecord = null; // Receipt
                    //             try{
                    //                 // do
                    //                 result := await cf.txnRecord2(txid_);
                    //                 // check & return
                    //                 return (#Done, ?#CyclesFinance(#txnRecord2(result)), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //     };
                    // };
                    // case(#DRC20(method)){
                    //     let token: DRC20.Self = actor(calleeId);
                    //     if (cycles > 0){ Cycles.add(cycles); };
                    //     switch(method){
                    //         case(#balanceOf(user)){
                    //             var result: Nat = 0; // Receipt
                    //             try{
                    //                 // do
                    //                 result := await token.drc20_balanceOf(user);
                    //                 // check & return
                    //                 return (#Done, ?#DRC20(#balanceOf(result)), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#approve(spender, amount, nonce, sa, data)){
                    //             var result: DRC20.TxnResult = #err({code=#UndefinedError; message="No call."}); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await token.drc20_approve(spender, amount, nonce, sa, data);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#ok(txid)){ return (#Done, ?#DRC20(#approve(result)), null); };
                    //                     case(#err(e)){ return (#Error, ?#DRC20(#approve(result)), ?{code=#future(9903); message=e.message; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#transfer(to, amount, nonce, sa, data)){
                    //             var result: DRC20.TxnResult = #err({code=#UndefinedError; message="No call."}); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await token.drc20_transfer(to, amount, nonce, sa, data);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#ok(txid)){ return (#Done, ?#DRC20(#transfer(result)), null); };
                    //                     case(#err(e)){ return (#Error, ?#DRC20(#transfer(result)), ?{code=#future(9903); message=e.message; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#transferBatch(to, amount, nonce, sa, data)){
                    //             var results: [DRC20.TxnResult] = []; // Receipt
                    //             try{
                    //                 // do
                    //                 results := await token.drc20_transferBatch(to, amount, nonce, sa, data);
                    //                 // check & return
                    //                 var isSuccess : Bool = true;
                    //                 for (result in results.vals()){
                    //                     switch(result){
                    //                         case(#ok(txid)){};
                    //                         case(#err(e)){ isSuccess := false; };
                    //                     };
                    //                 };
                    //                 if (isSuccess){
                    //                     return (#Done, ?#DRC20(#transferBatch(results)), null);
                    //                 }else{
                    //                     return (#Error, ?#DRC20(#transferBatch(results)), ?{code=#future(9903); message="Batch transaction error."; });
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#transferFrom(from, to, amount, nonce, sa, data)){
                    //             var result: DRC20.TxnResult = #err({code=#UndefinedError; message="No call."}); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await token.drc20_transferFrom(from, to, amount, nonce, sa, data);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#ok(txid)){ return (#Done, ?#DRC20(#transferFrom(result)), null); };
                    //                     case(#err(e)){ return (#Error, ?#DRC20(#transferFrom(result)), ?{code=#future(9903); message=e.message; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#lockTransfer(to, amount, timeout, decider, nonce, sa, data)){
                    //             var result: DRC20.TxnResult = #err({code=#UndefinedError; message="No call."}); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await token.drc20_lockTransfer(to, amount, timeout, decider, nonce, sa, data);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#ok(txid)){ return (#Done, ?#DRC20(#lockTransfer(result)), null); };
                    //                     case(#err(e)){ return (#Error, ?#DRC20(#lockTransfer(result)), ?{code=#future(9903); message=e.message; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#lockTransferFrom(from, to, amount, timeout, decider, nonce, sa, data)){
                    //             var result: DRC20.TxnResult = #err({code=#UndefinedError; message="No call."}); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await token.drc20_lockTransferFrom(from, to, amount, timeout, decider, nonce, sa, data);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#ok(txid)){ return (#Done, ?#DRC20(#lockTransferFrom(result)), null); };
                    //                     case(#err(e)){ return (#Error, ?#DRC20(#lockTransferFrom(result)), ?{code=#future(9903); message=e.message; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#executeTransfer(txid, executeType, to, nonce, sa, data)){
                    //             let txid_ = _getTxid(txid, _receipt);
                    //             var result: DRC20.TxnResult = #err({code=#UndefinedError; message="No call."}); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await token.drc20_executeTransfer(txid_, executeType, to, nonce, sa, data);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#ok(txid)){ return (#Done, ?#DRC20(#executeTransfer(result)), null); };
                    //                     case(#err(e)){ return (#Error, ?#DRC20(#executeTransfer(result)), ?{code=#future(9903); message=e.message; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         // case(#txnQuery(request)){
                    //         //     var result: DRC20.TxnQueryResponse = #getTxn(null); // Receipt
                    //         //     try{
                    //         //         // do
                    //         //         result := await token.drc20_txnQuery(request);
                    //         //         // check & return
                    //         //         return (#Done, ?#DRC20(#txnQuery(result)), null);
                    //         //     } catch (e){
                    //         //         return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //         //     };
                    //         // };
                    //         case(#txnRecord(txid)){
                    //             let txid_ = _getTxid(txid, _receipt);
                    //             var result: ?DRC20.TxnRecord = null; // Receipt
                    //             try{
                    //                 // do
                    //                 result := await token.drc20_txnRecord(txid_);
                    //                 // check & return
                    //                 return (#Done, ?#DRC20(#txnRecord(result)), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         // case(#getCoinSeconds(user)){
                    //         //     var result: (DRC20.CoinSeconds, ?DRC20.CoinSeconds) = ({coinSeconds=0; updateTime=0}, null); // Receipt
                    //         //     try{
                    //         //         // do
                    //         //         result := await token.drc20_getCoinSeconds(user);
                    //         //         // check & return
                    //         //         return (#Done, ?#DRC20(#getCoinSeconds(result)), null);
                    //         //     } catch (e){
                    //         //         return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //         //     };
                    //         // };
                    //         case(#dropAccount(_sa)){
                    //             try{
                    //                 // do
                    //                 let f = token.drc20_dropAccount(_sa);
                    //                 // check & return
                    //                 return (#Done, ?#DRC20(#dropAccount), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         //case(_){ return (#Error, null, ?{code=#future(9902); message="No such method."; });};
                    //     };
                    // };
                    // case(#DIP20(method)){
                    //     let token: DIP20.Self = actor(calleeId);
                    //     if (cycles > 0){ Cycles.add(cycles); };
                    //     switch(method){
                    //         case(#balanceOf(user)){
                    //             var result: Nat = 0; // Receipt
                    //             try{
                    //                 // do
                    //                 result := await token.balanceOf(user);
                    //                 // check & return
                    //                 return (#Done, ?#DIP20(#balanceOf(result)), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#approve(spender, amount)){
                    //             var result: DIP20.TxReceipt = #Err(#Other("")); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await token.approve(spender, amount);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#Ok(txid)){ return (#Done, ?#DIP20(#approve(result)), null); };
                    //                     case(#Err(e)){ return (#Error, ?#DIP20(#approve(result)), ?{code=#future(9903); message="DIP20 token Err."; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#transfer(to, amount)){
                    //             var result: DIP20.TxReceipt = #Err(#Other("")); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await token.transfer(to, amount);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#Ok(txid)){ return (#Done, ?#DIP20(#transfer(result)), null); };
                    //                     case(#Err(e)){ return (#Error, ?#DIP20(#transfer(result)), ?{code=#future(9903); message="DIP20 token Err."; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#transferFrom(from, to, amount)){
                    //             var result: DIP20.TxReceipt = #Err(#Other("")); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await token.transferFrom(from, to, amount);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#Ok(txid)){ return (#Done, ?#DIP20(#transferFrom(result)), null); };
                    //                     case(#Err(e)){ return (#Error, ?#DIP20(#transferFrom(result)), ?{code=#future(9903); message="DIP20 token Err."; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         //case(_){ return (#Error, null, ?{code=#future(9902); message="No such method."; });};
                    //     };
                    // };
                    case(#ICRC1(method)){
                        let token: ICRC1.Self = actor(calleeId);
                        if (cycles > 0){ Cycles.add(cycles); };
                        switch(method){
                            // case(#icrc1_fee){
                            //     var result: Nat = 0; // Receipt
                            //     try{
                            //         // do
                            //         result := await token.icrc1_fee();
                            //         // check & return
                            //         return (#Done, ?#ICRC1(#icrc1_fee(result)), null);
                            //     } catch (e){
                            //         return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                            //     };
                            // };
                            // case(#icrc1_decimals){
                            //     var result: Nat8 = 0; // Receipt
                            //     try{
                            //         // do
                            //         result := await token.icrc1_decimals();
                            //         // check & return
                            //         return (#Done, ?#ICRC1(#icrc1_decimals(result)), null);
                            //     } catch (e){
                            //         return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                            //     };
                            // };
                            case(#icrc1_balance_of(user)){
                                var result: Nat = 0; // Receipt
                                try{
                                    // do
                                    result := await token.icrc1_balance_of(user);
                                    // check & return
                                    return (#Done, ?#ICRC1(#icrc1_balance_of(result)), null);
                                } catch (e){
                                    return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                                };
                            };
                            case(#icrc1_transfer(args)){
                                var result: { #Ok: Nat; #Err: ICRC1.TransferError; } = #Err(#TemporarilyUnavailable); // Receipt
                                try{
                                    // do
                                    result := await token.icrc1_transfer(args);
                                    // check & return
                                    switch(result){
                                        case(#Ok(id)){ return (#Done, ?#ICRC1(#icrc1_transfer(result)), null); };
                                        case(#Err(e)){ return (#Error, ?#ICRC1(#icrc1_transfer(result)), ?{code=#future(9903); message="ICRC1 token Err."; }); };
                                    };
                                } catch (e){
                                    return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                                };
                            };
                            //case(_){ return (#Error, null, ?{code=#future(9902); message="No such method."; });};
                        };
                    };
                    // case(#ICRC2(method)){
                    //     let token: ICRC2.Self = actor(calleeId);
                    //     if (cycles > 0){ Cycles.add(cycles); };
                    //     switch(method){
                    //         case(#icrc2_approve(args)){
                    //             var result: { #Ok: Nat; #Err: ICRC2.ApproveError; } = #Err(#TemporarilyUnavailable); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await token.icrc2_approve(args);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#Ok(id)){ return (#Done, ?#ICRC2(#icrc2_approve(result)), null); };
                    //                     case(#Err(e)){ return (#Error, ?#ICRC2(#icrc2_approve(result)), ?{code=#future(9903); message="ICRC2 token Err."; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#icrc2_transfer_from(args)){
                    //             var result: { #Ok: Nat; #Err: ICRC2.TransferFromError; } = #Err(#TemporarilyUnavailable); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await token.icrc2_transfer_from(args);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#Ok(id)){ return (#Done, ?#ICRC2(#icrc2_transfer_from(result)), null); };
                    //                     case(#Err(e)){ return (#Error, ?#ICRC2(#icrc2_transfer_from(result)), ?{code=#future(9903); message="ICRC2 token Err."; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //     };
                    // };
                    // case(#ICTokens(method)){
                    //     let token: ICTokens.Self = actor(calleeId);
                    //     if (cycles > 0){ Cycles.add(cycles); };
                    //     switch(method){
                    //         case(#mint(_to, _value, _nonce, _data)){
                    //             var result: ICTokens.TxnResult = #err({code=#UndefinedError; message="No call."}); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await token.ictokens_mint(_to, _value, _nonce, _data);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#ok(txid)){ return (#Done, ?#ICTokens(#mint(result)), null); };
                    //                     case(#err(e)){ return (#Error, ?#ICTokens(#mint(result)), ?{code=#future(9903); message="Calling Err."; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#burn(_value, _nonce, _sa, _data)){
                    //             var result: ICTokens.TxnResult = #err({code=#UndefinedError; message="No call."}); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await token.ictokens_burn(_value, _nonce, _sa, _data);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#ok(txid)){ return (#Done, ?#ICTokens(#burn(result)), null); };
                    //                     case(#err(e)){ return (#Error, ?#ICTokens(#burn(result)), ?{code=#future(9903); message="Calling Err."; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         //case(_){ return (#Error, null, ?{code=#future(9902); message="No such method."; });};
                    //     };
                    // };
                    // case(#ICSwap(method)){
                    //     let swap: ICSwap.Self = actor(calleeId);
                    //     if (cycles > 0){ Cycles.add(cycles); };
                    //     switch(method){
                    //         case(#getDepositAccount(_address)){
                    //             var result: ({owner: Principal; subaccount: ?Blob}, Text, ICSwap.Nonce, ICSwap.Txid) = ({owner = Principal.fromText("aaaaa-aa"); subaccount = null}, "", 0, Blob.fromArray([])); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await swap.getDepositAccount(_address);
                    //                 // check & return
                    //                 return (#Done, ?#ICSwap(#getDepositAccount(result)), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#swap(_order, _slip, _autoWithdraw, _nonce, _sa, _data)){
                    //             var result: ICSwap.TxnResult = #err({code=#UndefinedError; message="No call."}); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await swap.swap(_order, _slip, _autoWithdraw, _nonce, _sa, _data);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#ok(res)){ return (#Done, ?#ICSwap(#swap(result)), null); };
                    //                     case(#err(e)){ return (#Error, ?#ICSwap(#swap(result)), ?{code=#future(9903); message="Calling Err."; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#add(_value0, _value1, _autoWithdraw, _nonce, _sa, _data)){
                    //             var result: ICSwap.TxnResult = #err({code=#UndefinedError; message="No call."}); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await swap.add(_value0, _value1, _autoWithdraw, _nonce, _sa, _data);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#ok(res)){ return (#Done, ?#ICSwap(#add(result)), null); };
                    //                     case(#err(e)){ return (#Error, ?#ICSwap(#add(result)), ?{code=#future(9903); message="Calling Err."; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#remove(_shares, _autoWithdraw, _nonce, _sa, _data)){
                    //             var result: ICSwap.TxnResult = #err({code=#UndefinedError; message="No call."}); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await swap.remove(_shares, _autoWithdraw, _nonce, _sa, _data);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#ok(res)){ return (#Done, ?#ICSwap(#remove(result)), null); };
                    //                     case(#err(e)){ return (#Error, ?#ICSwap(#remove(result)), ?{code=#future(9903); message="Calling Err."; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#fallback(_sa)){
                    //             try{
                    //                 // do
                    //                 let result = await swap.fallback(_sa);
                    //                 // check & return
                    //                 return (#Done, ?#ICSwap(#fallback(result)), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#withdraw(_autoWithdraw, _sa)){
                    //             try{
                    //                 // do
                    //                 let result = await swap.withdraw(_autoWithdraw, _sa);
                    //                 // check & return
                    //                 return (#Done, ?#ICSwap(#withdraw(result)), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#statusByTxid(txid)){
                    //             let txid_ = _getTxid(txid, _receipt);
                    //             var result: ICSwap.OrderStatusResponse = #None; // Receipt
                    //             try{
                    //                 // do
                    //                 result := await swap.statusByTxid(txid_);
                    //                 // check & return
                    //                 return (#Done, ?#ICSwap(#statusByTxid(result)), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //     };
                    // };
                    // case(#ICDex(method)){
                    //     let swap: ICDex.Self = actor(calleeId);
                    //     if (cycles > 0){ Cycles.add(cycles); };
                    //     switch(method){
                    //         case(#getTxAccount(_address)){
                    //             var result: ({owner: Principal; subaccount: ?Blob}, Text, ICDex.Nonce, ICDex.Txid) = ({owner = Principal.fromText("aaaaa-aa"); subaccount = null}, "", 0, Blob.fromArray([])); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await swap.getTxAccount(_address);
                    //                 // check & return
                    //                 return (#Done, ?#ICDex(#getTxAccount(result)), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#trade(_order, _orderType, _expiration, _nonce, _sa, _data)){
                    //             var result: ICDex.TradingResult = #err({code=#UndefinedError; message="No call."}); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await swap.trade(_order, _orderType, _expiration, _nonce, _sa, _data);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#ok(res)){ return (#Done, ?#ICDex(#trade(result)), null); };
                    //                     case(#err(e)){ return (#Error, ?#ICDex(#trade(result)), ?{code=#future(9903); message="Calling Err."; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#tradeMKT(_token, _value, _nonce, _sa, _data)){
                    //             var result: ICDex.TradingResult = #err({code=#UndefinedError; message="No call."}); // Receipt
                    //             try{
                    //                 // do
                    //                 result := await swap.tradeMKT(_token, _value, _nonce, _sa, _data);
                    //                 // check & return
                    //                 switch(result){
                    //                     case(#ok(res)){ return (#Done, ?#ICDex(#tradeMKT(result)), null); };
                    //                     case(#err(e)){ return (#Error, ?#ICDex(#tradeMKT(result)), ?{code=#future(9903); message="Calling Err."; }); };
                    //                 };
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#cancel(_nonce, _sa)){
                    //             try{
                    //                 // do
                    //                 await swap.cancel(_nonce, _sa);
                    //                 // check & return
                    //                 return (#Done, ?#ICDex(#cancel), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#fallback(_nonce, _sa)){
                    //             var result: Bool = false; // Receipt
                    //             try{
                    //                 // do
                    //                 result := await swap.fallback(_nonce, _sa);
                    //                 // check & return
                    //                 return (#Done, ?#ICDex(#fallback(result)), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //         case(#statusByTxid(txid)){
                    //             let txid_ = _getTxid(txid, _receipt);
                    //             var result: ICDex.OrderStatusResponse = #None; // Receipt
                    //             try{
                    //                 // do
                    //                 result := await swap.statusByTxid(txid_);
                    //                 // check & return
                    //                 return (#Done, ?#ICDex(#statusByTxid(result)), null);
                    //             } catch (e){
                    //                 return (#Error, null, ?{code=Error.code(e); message=Error.message(e); });
                    //             };
                    //         };
                    //     };
                    // };
                    case(_){ return (#Error, null, ?{code=#future(9901); message="No such actor."; });};
                };
            };
        };
        
    };

};